<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <DUT Name="ST_EbaraDryPump" Id="{55a0bc2c-4199-48dd-89d3-0255c23678ea}">
    <Declaration><![CDATA[TYPE ST_EbaraDryPump EXTENDS ST_RoughPump :
STRUCT
(* Extension of the rough pump archetype for ebara
Applicable to:
EV-S20
EV-S50
EV-S100
EV-S200
*)

//Controls
{attribute 'pytmc' := '
    pv: MPStart;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    '}
q_xMPStart	:	BOOL; //Main Pump start
{attribute 'pytmc' := '
    pv: BPStart;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    '}
q_xBPStart	:	BOOL; // Booster Pump start (this can be started by the pump automatically)

xBPIlk	:	BOOL;	//Booster pump interlock
rBPIlkSP	:	REAL := 30; //Booster pump interlock pressure setpoint [Torr] - BP is permitted while the interlock gauge reads below this value
tonBP	:	TON := (PT:=T#5S); //Timer for pressure and valve stability


//Readbacks
{attribute 'pytmc' := '
    pv: MPStatus;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    '}
i_xMPStatus	:	BOOL; //MP status
{attribute 'pytmc' := '
    pv: BPStatus;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    '}
i_xBPStatus	:	BOOL; //BP status
{attribute 'pytmc' := '
    pv: WARN_DI;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    '}
i_xWarning	:	BOOL; //Warning status
{attribute 'pytmc' := '
    pv: ALARM;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    '}
i_xAlarm	:	BOOL; //Alarm, maps to error
{attribute 'pytmc' := '
    pv: REMOTE;
    field: ZNAM FALSE;
    field: ONAM TRUE;
    io: i;
    '}
i_xRemote	:	BOOL; //Remote control status


END_STRUCT
END_TYPE
]]></Declaration>
  </DUT>
</TcPlcObject>