<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_972" Id="{02ad8586-ab8b-4c5e-9c1c-5db3b2c00a9f}" SpecialFunc="None">
    <Declaration><![CDATA[{attribute 'no_check'}
FUNCTION_BLOCK FB_972  EXTENDS FB_GaugeBase
VAR_INPUT
END_VAR
VAR_OUTPUT
    {attribute 'pytmc' := '
    pv:
    '}
    PG	: ST_VG;
END_VAR
VAR_IN_OUT

END_VAR
VAR
    rV : REAL;
    iTermBits : UINT := gc_iTermBitsBipolar10V; // Full-scale raw value of the bipolar 10 V analog input (see gc_iTermBitsBipolar10V); override with M_SetBits()
    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[(* Standard MKS 9XX series conversion *)
(* works for 972 and 925 *)
// no div by zero
If (iTermBits=0) THEN iTermBits := gc_iTermBitsBipolar10V;END_IF
rV := 10*INT_TO_REAL(PG.i_iPRESS_R)/iTermBits;

IF (rV > 1) AND (rV <= 7) THEN
    PG.rPRESS := LREAL_TO_REAL(EXPT(10, 2*rV-11));
    PG.xPRESS_OK := TRUE;
    PG.eState := Valid; //Press OK
ELSE
    PG.xPRESS_OK := FALSE;
    IF (rV <= 1) THEN PG.eState := GaugeDisconnected;
        ELSE PG.eState := OoR;
    END_IF
END_IF

(* Setpoint evaluation *)
PG.xAT_VAC := PG.xPRESS_OK AND (PG.rPRESS < PG.rVAC_SP);

(*Logger*)
ACT_Logger();
(* Soft IO Mapping*)
ACT_IO();]]></ST>
    </Implementation>
    <Action Name="ACT_IO" Id="{57edb1c8-c4ce-46a6-8329-dd1927c8ce8e}">
      <Implementation>
        <ST><![CDATA[PG.i_iPRESS_R :=i_iPRESS_R;
PG.sPath := sPath;]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Logger" Id="{e27f7c5d-a6a0-44f8-9f5b-d0a5d2ac0c45}">
      <Implementation>
        <ST><![CDATA[
//STATE Logger
IF ePrevState <> PG.eState THEN
      CASE PG.eState OF
        ValidHi:
            fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
        ValidLo:
            fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
        Valid:
            fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
          GaugeDisconnected:
            fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
        PressInvalid:
            fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
        OoR:
            fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
        Starting:
            fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := PG.eState;
  END_IF


]]></ST>
      </Implementation>
    </Action>
    <Method Name="M_SetBits" Id="{c873eda2-ce3a-4d08-a1f9-e53b8f43dbd9}">
      <Declaration><![CDATA[METHOD M_SetBits : BOOL
VAR_INPUT
    TermBits : UINT; // The terminal's maximum value in bits
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[This^.iTermBits := TermBits;]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>