<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_MKS317" Id="{8a56f7a2-f285-4648-be2d-40acd79b269f}" SpecialFunc="None">
    <Declaration><![CDATA[(* This function is for the Pirani MKS 317 connected to a 937A/B *)
(* This function block is used to provide protection and automatic turn on of ion gauges,
 it also manages the turn on of the AT_VAC boolean, and checks to make sure the pressure is good *)
(* Usage: link i_iPRESS_R to the 0..10 V analog input that carries the Pirani gauge pressure output and
   read pressure, state and setpoint flags from the PG interface struct. *)
(* Objectives: convert the raw terminal counts into a terminal voltage, apply the 937A or 937B
   logarithmic transfer function selected by b937A and classify the reading into the MKS 317 validity
   window before maintaining xPRESS_OK and xAT_VAC. *)
(* The analog full-scale count and voltage span (iFullScaleCount, rFullScaleVoltage) and the transfer
   function constants (rCurveDecadeBase, rCurveVoltsPerDecade, rCurveOffset937A, rCurveOffset937B) are
   declared once in VAR CONSTANT and referenced by name only, so a different analog card resolution, a
   re-ranged transmitter or a corrected vendor curve is a one-line edit and the two controller branches
   cannot drift apart. *)
(* History:
     2016-05-20 - Alex Wallace and Scott Stubbs: 937B logarithmic output conversion
     2018-09-28 - Margaret Ghaly
     2026-11-27 - the conversion literals (32767 counts, 10 V span, 0.6 V/decade, 12 V and 7.2 V
                  offsets) were replaced with the named constants in VAR CONSTANT. *)

FUNCTION_BLOCK FB_MKS317 Extends FB_GaugeBase
VAR_IN_OUT
END_VAR
VAR_INPUT
    b937A :BOOL := FALSE; // True if this gauge is connected to MKS937A controller, False if connected to MKS937B controller
END_VAR
VAR_OUTPUT
    {attribute 'pytmc' := '
    pv:
    '}
    PG : ST_VG;
END_VAR
VAR
    rV	:	REAL;

    (*IO*)
    i_iPRESS_R AT%I* :INT; // input Pressure // Link to analog Input
END_VAR

VAR CONSTANT
    (* Analog input scaling: the 937A/B pressure output is a 0..10 V logarithmic signal read on a
       +/-10 V terminal, so full scale is iFullScaleCount counts at rFullScaleVoltage volts *)
    iFullScaleCount: INT := 32767; // raw analog input counts at the full-scale terminal voltage
    rFullScaleVoltage: REAL := 10.0; // terminal voltage [V] that iFullScaleCount corresponds to

    (* Controller transfer function, P = rCurveDecadeBase ^ (rV / rCurveVoltsPerDecade - offset) *)
    rCurveDecadeBase: REAL := 10.0; // base of the logarithmic pressure curve
    rCurveVoltsPerDecade: REAL := 0.6; // curve slope [V/decade], shared by the 937A and 937B branches
    rCurveOffset937A: REAL := 12.0; // 937A curve offset [V], manual page 61
    rCurveOffset937B: REAL := 7.2; // 937B curve offset [V], manual page 73

    (* Gauge validity boundaries, from the terminal voltage *)
    rMinPressure: REAL := 1E-4;
    rDefaultVAC_SP: REAL :=5E-2; // Default 50 mT
    rDisconnectedBoundary	:	REAL := 0.10;
    rValidLoBoundary	:	REAL := 0.22;
    rValidBoundaryMin	:	REAL := 0.6;
    rValidHiBoundary	:	REAL := 9.7;
    rValidHiBoundaryMax	:	REAL := 9.9;
    rNoSensorBoundary	:	REAL := 10;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[(* 937B Logarithmic Output Conversion *)
(* 5-20-2016, Alex Wallace and Scott Stubbs *)
(* 09-28-2018, Margaret Ghaly *)
(* This function will read the pressure from any gauge on a 937B. *)
(* All hardware scaling and transfer function constants are named in VAR CONSTANT *)

(* Terminal voltage [V] from the raw analog input counts *)
rV := rFullScaleVoltage*INT_TO_REAL(PG.i_iPRESS_R)/INT_TO_REAL(iFullScaleCount);
if (b937A) THEN
    PG.rPRESS := LREAL_TO_REAL(EXPT(rCurveDecadeBase,((rV)/rCurveVoltsPerDecade)-rCurveOffset937A)); //manual page 61 MKS937A
    ELSE
    PG.rPRESS := LREAL_TO_REAL(EXPT(rCurveDecadeBase,(rV-rCurveOffset937B)/rCurveVoltsPerDecade)); //manual page 73 MKS937B
END_IF


//Default setpoint
IF PG.rVAC_SP = 0 THEN
    PG.rVAC_SP := rDefaultVAC_SP;
END_IF

IF (rV <=rValidHiBoundary ) AND (rV>=rValidBoundaryMin) THEN
    PG.eState := Valid; // normal
ELSIF rV >= rDisconnectedBoundary AND rV <= rValidLoBoundary THEN
    PG.eState := ValidLo; //LO
    PG.rPRESS := rMinPressure;
ELSIF rV > rValidHiBoundary AND rV<= rValidHiBoundaryMax THEN
    PG.eState := ValidHi; //HIGH
ELSIF rV < rDisconnectedBoundary THEN
    PG.eState := GaugeDisconnected; //not on
    PG.rPRESS := -1;
ELSE
    PG.eState := PressInvalid; //other fault - could be no gauge, controller powering up etc
    PG.rPRESS := -1;
END_IF

(* Pressure OK check *)
(* Pressure gauge OK checks *)
PG.xPRESS_OK := (rV <=rValidHiBoundary ) AND (rV>=rDisconnectedBoundary);
//PG.xPRESS_OK := (PG.rPRESS >= rMinPressure);

(* Setpoint evaluation *)
PG.xAT_VAC := (*(PG.eState =Valid)*) PG.xPRESS_OK AND PG.rPRESS <= PG.rVAC_SP;

(*Logger*)
ACT_Logger();

(*soft io*)
IO();

(*Load or save the persistent variables*)
ACT_Persistent();]]></ST>
    </Implementation>
    <Action Name="ACT_Logger" Id="{36824c19-597f-41a7-a3ab-8efea737236d}">
      <Implementation>
        <ST><![CDATA[
//STATE Logger
IF (PG.xLog) THEN
    IF ePrevState <> PG.eState THEN
          CASE PG.eState OF
            ValidHi:
                fbLogger(sMsg:='Gauge pressure valid high.', eSevr:=TcEventSeverity.Info);
            ValidLo:
                fbLogger(sMsg:='Gauge pressure valid low.', eSevr:=TcEventSeverity.Info);
            Valid:
                fbLogger(sMsg:='Gauge pressure valid.', eSevr:=TcEventSeverity.Info);
            GaugeDisconnected:
                fbLogger(sMsg:='Gauge Disconnected.', eSevr:=TcEventSeverity.Critical);
            PressInvalid:
                fbLogger(sMsg:='Gauge pressure invalid.', eSevr:=TcEventSeverity.Warning);
            OoR:
                fbLogger(sMsg:='Gauge pressure out of range.', eSevr:=TcEventSeverity.Warning);
            Starting:
                fbLogger(sMsg:='Gauge starting.', eSevr:=TcEventSeverity.Info);
          END_CASE
          ePrevState := PG.eState;
      END_IF
 END_IF

]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Persistent" Id="{384f9bab-d860-46a4-9e13-39222b05f975}">
      <Implementation>
        <ST><![CDATA[(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData	:= FALSE;
    IF (rPRO_SP <> 0) THEN
        PG.rPRO_SP := rPRO_SP;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (PG.rVAC_SP = rVAC_SP) THEN
    rVAC_SP:= PG.rVAC_SP;
END_IF;
]]></ST>
      </Implementation>
    </Action>
    <Action Name="IO" Id="{267ed2b0-2e00-403e-b259-b7dc82fa629f}">
      <Implementation>
        <ST><![CDATA[PG.i_iPRESS_R :=i_iPRESS_R;

PG.sPath := sPath;]]></ST>
      </Implementation>
    </Action>
  </POU>
</TcPlcObject>