<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="F_MX7M_ILK" Id="{aff2ac26-b541-42f1-b388-60bf5f642ef1}" SpecialFunc="None">
    <Declaration><![CDATA[(* Evaluates the site interlock of the Televac MX7M cold cathode ion gauge (FB_MX7M).

 The reusable gauge block FB_MX7M no longer embeds this condition: it consumes the
 result through its i_xILK_Permit input, which gates IG.xILKOk and the HV output
 (conv_0121ae615346 - externalize interlocks behind a permit input and a dedicated
 F_<Device>_ILK function).

 Usage (wire the result into the permit input of the device block):
     fbMX7M.i_xILK_Permit := F_MX7M_ILK(i_stPG       := stBackingGauge,
                                        i_rSetpoint := fbMX7M.IG.rPRO_SP,
                                        i_rHysteresis := fbMX7M.IG.rHYS_PR,
                                        i_xGaugeOn  := fbMX7M.IG.q_xHV_DIS);

 Objectives:
 - Return TRUE when the ion gauge may be enabled: the backing gauge must be valid
   and its pressure at or below the protection setpoint.
 - Keep the hysteresis (setpoint + rHYS_PR while the gauge is already on) so the
   gauge does not power-cycle while sitting on the turn-on boundary.
 - Be independently reviewable and testable (see FB_DeviceILK_Test).

 History: 2026-11-27 Scirix agent (task #80) - extracted from FB_MX7M. *)

FUNCTION F_MX7M_ILK : BOOL
VAR_INPUT
    i_stPG : ST_VG; // Gauge measuring the backing/process pressure, e.g. a Pirani
    i_rSetpoint : REAL; // Protection setpoint (IG.rPRO_SP), the pressure at which the gauge may be enabled
    i_rHysteresis : REAL; // Hysteresis band (IG.rHYS_PR) applied once the gauge is on
    i_xGaugeOn : BOOL; // TRUE while the gauge HV is enabled: selects the wider, hysteretic threshold
END_VAR
VAR
    rThreshold : REAL; // Pressure threshold currently in force
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[(* Turn on only at or below the setpoint; once the gauge is on it may stay on up to
   setpoint + hysteresis, which is what keeps it from power cycling at the boundary. *)
rThreshold := i_rSetpoint;
IF i_xGaugeOn THEN
    rThreshold := i_rSetpoint + i_rHysteresis;
END_IF

F_MX7M_ILK := i_stPG.xPRESS_OK AND (i_stPG.rPRESS <= rThreshold);
]]></ST>
    </Implementation>
  </POU>
</TcPlcObject>
