<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_PTM_TurboDrive" Id="{dfc77842-243a-4cfe-b1b5-b7fe350ab6a4}" SpecialFunc="None">
    <Declaration><![CDATA[(* This Function block provides basic turbo control for Leybold Turbo Drive 300, Turbo Drive 400 *)
(* TD20 Classic Via Remote X1 Connector 9-way PLC interface*)
(* When serial interface is implemented, call Method M_Serial_IO after fb instantiation, in order to add the serial status *)
FUNCTION_BLOCK FB_PTM_TurboDrive EXTENDS FB_Pump
VAR_INPUT
    i_xExtILKOk : BOOL; // Connect to external interlock logic, TRUE if not used.
    // Configured limits of the pressure setpoints, TORR. The setters clamp or reject against these
    // limits and never against anything outside the vendor span declared in Constants.
    i_rMinBackingPressure : REAL := gc_rPumpPressureSPMin;          // Configured lower limit, backing pressure
    i_rMaxBackingPressure : REAL := gc_rPumpBackingPressureSPMax;   // Configured upper limit, backing pressure
    i_rMinForelinePressure : REAL := gc_rPumpPressureSPMin;         // Configured lower limit, foreline pressure
    i_rMaxForelinePressure : REAL := gc_rPumpForelinePressureSPMax; // Configured upper limit, foreline pressure
END_VAR
VAR_OUTPUT
    {attribute 'pytmc' := '
    pv:
    '}
    iq_stPtm	:	ST_LeyboldPTM;
END_VAR
VAR

    // Scratch for the cyclic validation of the EPICS-writable backing pressure setpoint
    rBackingSPRequest : REAL;   // Backing pressure setpoint read from the pump interface struct, TORR
    rBackingSPValidated : REAL; // Backing pressure setpoint accepted by M_ValidatePressureSP, TORR
    xBackingSPValid : BOOL;     // TRUE when M_ValidatePressureSP accepted the backing pressure setpoint
    xRunOk	:	BOOL;
    tofRemoteDelay	:	TOF;


    (*IO*)
    i_xAtSpd AT%I*: BOOL; // Normaml operation when true
    i_xFaultNC AT%I*: BOOL; // Error Active when no Error is present
    q_RunDO AT%Q*: BOOL; // Start/Stop
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[(* Basic Turbo Control *)
(* This Function block provides basic turbo control for Leybold Turbo Drive 300, Turbo Drive 400 *)
(* TD20 Classic Via Remote X1 Connector 9-way PLC interface*)
(* M. Ghaly Jan. 2019 *)

(* Interlock Sum *)
iq_stPtm.xExtRunOk:= i_xExtILKOk;
xRunOk := iq_stPtm.xExtRunOk AND iq_stPtm.i_xNCError;

(* Basic pump supervisory section *)
IF xRunOk THEN
    q_RunDO := iq_stPTM.xRunSW;
ELSE
    iq_stPtm.xRunSW:=FALSE;
    q_RunDO:=FALSE;
END_IF

(*Pump States*)
IF (iq_stPtm.i_xFault) THEN
        iq_stPtm.eState := pumpFAULT;
        iq_stPtm.xRunSW:=FALSE;
        q_RunDO:=FALSE;
ELSIF (iq_stPtm.q_RunDO) AND (iq_stPtm.i_xAtSpd) THEN
        iq_stPtm.eState := pumpRUNNING;
ELSIF (iq_stPtm.q_RunDO) AND NOT (iq_stPtm.i_xAtSpd) THEN
        iq_stPtm.eState := pumpSTARTING;
ELSIF NOT (iq_stPtm.q_RunDO) THEN
        iq_stPtm.eState := pumpSTOPPED;
ELSE
    iq_stPtm.eState := pumpFAULT;
END_IF;


(*I/O soft mapping*)
ACT_IO();
// Log States and triggers
This^.ACT_Logger();
(*Load or save the persistent variables*)
ACT_Persistent();
]]></ST>
    </Implementation>
    <Action Name="ACT_IO" Id="{4cbb30e0-b539-45c8-81cf-4305f479bf38}">
      <Implementation>
        <ST><![CDATA[(*Inputs*)
iq_stPtm.i_xAtSpd := i_xAtSpd;
iq_stPtm.i_xNCError := i_xFaultNC;
iq_stPtm.i_xFault := NOT i_xFaultNC;



(*Outputs*)
iq_stPtm.q_RunDO := q_RunDO;]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Logger" Id="{073bd2d6-ebd0-490d-9b1c-198b6a637e83}">
      <Implementation>
        <ST><![CDATA[//STATE Logger
// ILK logger
IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
         fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
END_IF


IF ePrevState <> iq_stPTM.eState THEN
      CASE iq_stPTM.eState OF
        pumpFAULT:
            fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
          pumpSTOPPED:
            fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
        pumpSTARTING:
            fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
        pumpRUNNING:
            fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := iq_stPTM.eState;
  END_IF

// Log Action
tAction(CLK:=  iq_stPTM.q_RunDO);
IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


// Log FAULT
tFault(CLK:= NOT iq_stPTM.i_xFault);
IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF

]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Persistent" Id="{a18751a8-c7b2-49db-bf38-fbf131781ece}">
      <Implementation>
        <ST><![CDATA[(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData	:= FALSE;
    IF (rBackingPressureSP <> 0) THEN
        iq_stPTM.rBackingPressureSP := rBackingPressureSP;
    END_IF;
    IF (rInletPressureSP <> 0) THEN
        iq_stPTM.rInletPressureSP := rInletPressureSP;
    END_IF;
END_IF
(*The backing pressure setpoint of the interface struct is also writable from EPICS, so validate the
  struct value before it is persisted or handed on to the pump*)
rBackingSPRequest := iq_stPTM.rBackingPressureSP;
xBackingSPValid := M_ValidatePressureSP(
    i_rRequested := rBackingSPRequest,
    i_rConfigMin := i_rMinBackingPressure,
    i_rConfigMax := i_rMaxBackingPressure,
    i_sSpName := 'backing pressure',
    io_rSetpoint := rBackingSPValidated);
IF xBackingSPValid THEN
    iq_stPTM.rBackingPressureSP := rBackingSPValidated;
ELSE
    (* An unusable value must not stay in the interface struct either (a value persisted before the
       validation existed): fall back to the configured lower limit, the safe direction for the pump *)
    iq_stPTM.rBackingPressureSP := i_rMinBackingPressure;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
    rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
END_IF;

IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
    rInletPressureSP := iq_stPTM.rInletPressureSP;
END_IF;]]></ST>
      </Implementation>
    </Action>
    <Method Name="M_Run" Id="{ae64ab07-7d54-4df1-84b7-49ea57053e4e}">
      <Declaration><![CDATA[METHOD PUBLIC M_Run : BOOL
VAR_INPUT
    run:bool; // set to true to run, false to stop;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[
this^.iq_stPtm.xRunSW := run;]]></ST>
      </Implementation>
    </Method>
    <Method Name="M_Serial_IO" Id="{a2c487da-83ca-4b36-90c2-38c653b8b422}">
      <Declaration><![CDATA[METHOD PUBLIC M_Serial_IO : BOOL
VAR_INPUT
    i_st_TD20_RBK			: ST_TD20Status;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[
(* This function block is used to map the IO points from the Oerlikon structures
to the generic turbo structures *)

(* Readbacks *)
iq_stPTM.i_xAccel := i_st_TD20_RBK.wStatusWord.4;
iq_stPTM.i_xDecel := i_st_TD20_RBK.wStatusWord.5;
//iq_stPTM.i_xAtSpd := i_st_TD20_RBK.wStatusWord.10;
iq_stPTM.i_xRemote := i_st_TD20_RBK.wStatusWord.15; (* Remote control enabled *)
iq_stPTM.i_diCurSpd := WORD_TO_DINT(i_st_TD20_RBK.wFrequency_P3);
iq_stPTM.i_rCurrentMon := WORD_TO_INT(i_st_TD20_RBK.wMotorCurrent_P5)*0.1; (*Current in units 0.1 A, TD20 manual page 23*)
iq_stPTM.i_diPwr := LREAL_TO_DINT(WORD_TO_DINT(i_st_TD20_RBK.wMotorCurrent_P5 * i_st_TD20_RBK.wVoltage_P4)*0.01); (*Current in units 0.1 A and voltage in units 0.1V, TD20 manual page 23*)
iq_stPTM.i_diElecTemp := WORD_TO_DINT(i_st_TD20_RBK.wConverterTemp_P11);
iq_stPTM.i_rTempMon := WORD_TO_INT(i_st_TD20_RBK.wPumpTemp_P127);

(* Faults and warnings *)
//iq_stPTM.i_xFault := i_st_TD20_RBK.wStatusWord.3;
iq_stPTM.i_xTempFault := i_st_TD20_RBK.wStatusWord.7; (* specified as a temperature warning but it could be a fault *)
iq_stPTM.i_xWarn := i_st_TD20_RBK.wStatusWord.14; (* warning summary bit *)

]]></ST>
      </Implementation>
    </Method>
    <Method Name="M_SetBackingSP" Id="{6e065065-68e3-4f57-924c-8e7bfc981276}">
      <Declaration><![CDATA[(* Writes the requested backing pressure setpoint into the pump interface struct, but only after
   M_ValidatePressureSP has checked it against the configured limits and the vendor's physical span:
   an out-of-range request is clamped and logged, a request that is not a number is rejected and the
   previous setpoint is kept, so no unusable value is persisted or sent to the pump.
   Returns TRUE when the request was accepted (possibly clamped), FALSE when it was rejected. *)
METHOD PUBLIC M_SetBackingSP : BOOL
VAR_INPUT
    i_fBackingPressureSP : REAL;    // Requested backing pressure setpoint, TORR
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[M_SetBackingSP := M_ValidatePressureSP(
    i_rRequested := i_fBackingPressureSP,
    i_rConfigMin := i_rMinBackingPressure,
    i_rConfigMax := i_rMaxBackingPressure,
    i_sSpName := 'backing pressure',
    io_rSetpoint := iq_stPtm.rBackingPressureSP);]]></ST>
      </Implementation>
    </Method>
    <Method Name="M_SetForelineSP" Id="{f4ff84d2-f083-48f5-8918-754ad96e89ec}">
      <Declaration><![CDATA[(* Writes the requested foreline pressure setpoint into the pump interface struct, but only after
   M_ValidatePressureSP has checked it against the configured limits and the vendor's physical span:
   an out-of-range request is clamped and logged, a request that is not a number is rejected and the
   previous setpoint is kept, so no unusable value is persisted or sent to the pump.
   Returns TRUE when the request was accepted (possibly clamped), FALSE when it was rejected. *)
METHOD PUBLIC M_SetForelineSP : BOOL
VAR_INPUT
    i_fForelinePressureSP : REAL;    // Requested foreline pressure setpoint, TORR
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[M_SetForelineSP := M_ValidatePressureSP(
    i_rRequested := i_fForelinePressureSP,
    i_rConfigMin := i_rMinForelinePressure,
    i_rConfigMax := i_rMaxForelinePressure,
    i_sSpName := 'foreline pressure',
    io_rSetpoint := iq_stPtm.rForelineSP);]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>