<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_PTM_TwisTorr" Id="{91de0c91-34da-4736-bacc-23eca1b0004f}" SpecialFunc="None">
    <Declaration><![CDATA[(* This function block does basic controls FOR the Agilent TwisTorr 304 FS with on board Controller.
 Turns off pump in the event of errors/ warnings. Provides interlocking interface.

 Fail-safe convention: the controller FAULT output is read as a normally closed (NC) alarm-OK
 signal, i.e. TRUE means the controller reports no fault. A FALSE reading - real fault, alarm,
 unpowered controller, broken wiring or otherwise lost signal - faults the pump and drops the
 run output, so a missing fault signal is never taken for a healthy one.
*)
FUNCTION_BLOCK FB_PTM_TwisTorr EXTENDS FB_Pump
VAR_INPUT
    // External interlock permit: TRUE = interlocks satisfied (wire to the pump interlock function).
    // Fail-safe: defaults to FALSE, so unwired or lost interlock logic keeps the pump from running.
    i_xExtILKOk : BOOL;
END_VAR
VAR_OUTPUT
    {attribute 'pytmc' := ' pv: '}
    iq_stPtm	:	ST_PTM;
END_VAR
VAR
    xRunOk	:	BOOL;
    (*IO*)
    i_xAtSpd AT%I*: BOOL; // Normaml operation when true
    // Fail-safe (normally closed) controller FAULT contact: TRUE = controller healthy (no fault).
    // FALSE = fault, alarm, unpowered controller or broken wiring, i.e. a lost signal faults the pump.
    i_xAlarmOK AT%I*: BOOL;
    q_RunDO AT%Q*: BOOL; // Start/Stop
END_VAR


]]></Declaration>
    <Implementation>
      <ST><![CDATA[
(* Interlock Sum *)
(* Single fail-safe polarity: the permit (xExtRunOk) is TRUE when it is safe to run and the fault
   branch is TRUE when the pump is faulted, so running requires a granted permit and no fault. *)
iq_stPtm.xExtRunOk:= i_xExtILKOk;
xRunOk := iq_stPtm.xExtRunOk AND NOT iq_stPtm.i_xFault;

(* Basic pump supervisory section *)
IF xRunOk THEN
    iq_stPtm.q_RunDO := iq_stPTM.xRunSW;
ELSE
    iq_stPtm.xRunSW:=FALSE;
    iq_stPtm.q_RunDO:=FALSE;
END_IF

(*Pump STATE*)
IF iq_stPtm.i_xFault THEN
    iq_stPtm.eState := pumpFAULT;
ELSIF NOT iq_stPtm.q_RunDO AND NOT iq_stPTM.i_xFault THEN
    iq_stPtm.eState := pumpSTOPPED;
ELSIF NOT iq_stPtm.i_xAtSpd  AND iq_stPtm.q_RunDO THEN
    iq_stPtm.eState := pumpSTARTING;
ELSIF iq_stPtm.i_xAtSpd AND iq_stPtm.q_RunDO THEN
    iq_stPtm.eState := pumpRUNNING;
ELSE
    iq_stPtm.eState := pumpFAULT;
END_IF

(*I/O soft mapping*)
ACT_IO();
(*Log States and triggers*)
ACT_Logger();
(*Load or save the persistent variables*)
ACT_Persistent();
]]></ST>
    </Implementation>
    <Action Name="ACT_IO" Id="{dc6a943d-ff3d-49ac-8d8c-5de521211d0a}">
      <Implementation>
        <ST><![CDATA[(*Inputs*)
iq_stPtm.i_xAtSpd := i_xAtSpd;
(* Fail-safe boundary inversion: the raw contact is normally closed, so TRUE means the controller is healthy.
   Inverting here makes a FALSE (lost, unpowered or mis-wired) signal read as a fault. *)
iq_stPtm.i_xFault := NOT i_xAlarmOK;


(*Outputs*)
q_RunDO := iq_stPtm.q_RunDO;]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Logger" Id="{184e26d2-3bc9-4a1c-84bc-a7ea36dccc50}">
      <Implementation>
        <ST><![CDATA[//STATE Logger
// ILK logger
IF NOT i_xExtIlkOK AND ePrevState = pumpRUNNING THEN
         fbLogger(sMsg:='Lost external interlock while pump was running.', eSevr:=TcEventSeverity.Critical);
END_IF


IF ePrevState <> iq_stPTM.eState THEN
      CASE iq_stPTM.eState OF
        pumpFAULT:
            fbLogger(sMsg:='Pump Fault.', eSevr:=TcEventSeverity.Critical);
          pumpSTOPPED:
            fbLogger(sMsg:='Pump stopped.', eSevr:=TcEventSeverity.Critical);
        pumpSTARTING:
            fbLogger(sMsg:='Pump starting.', eSevr:=TcEventSeverity.Info);
        pumpRUNNING:
            fbLogger(sMsg:='Pump running.', eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := iq_stPTM.eState;
  END_IF

// Log Action
tAction(CLK:=  iq_stPTM.q_RunDO);
IF tAction.Q THEN fbLogger(sMsg:='Pump commanded to start', eSevr:=TcEventSeverity.Info); END_IF


// Log FAULT
tFault(CLK:= iq_stPTM.i_xFault); // rising edge = alarm-OK contact opened (fault or lost signal)
IF tFault.Q THEN fbLogger(sMsg:='Pump Lost Alarm OK bit', eSevr:=TcEventSeverity.Critical); END_IF

]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Persistent" Id="{d81b1805-85ca-4ca2-9255-07ff66291ccb}">
      <Implementation>
        <ST><![CDATA[(*On first PLC pass, load the persistent value into the structrue variable*)
IF (SUPER^.bRestorePersistentData) THEN
    SUPER^.bRestorePersistentData	:= FALSE;
    IF (rBackingPressureSP <> 0) THEN
        iq_stPTM.rBackingPressureSP := rBackingPressureSP;
    END_IF;
    IF (rInletPressureSP <> 0) THEN
        iq_stPTM.rInletPressureSP := rInletPressureSP;
    END_IF;
END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (iq_stPTM.rBackingPressureSP = rBackingPressureSP) THEN
    rBackingPressureSP:= iq_stPTM.rBackingPressureSP;
END_IF;

IF NOT (iq_stPTM.rInletPressureSP = rInletPressureSP) THEN
    rInletPressureSP := iq_stPTM.rInletPressureSP;
END_IF;]]></ST>
      </Implementation>
    </Action>
    <Method Name="M_Run" Id="{8ab9be14-b507-4653-a3e8-b3b1fd16bb91}">
      <Declaration><![CDATA[METHOD PUBLIC M_Run : BOOL
VAR_INPUT
    run:bool; // set to true to run, false to stop;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[
this^.iq_stPtm.xRunSW := run;]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>