<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_TPIP_ADS" Id="{704cb2e4-e360-4c37-a6d8-8285081db9a0}" SpecialFunc="None">
    <Declaration><![CDATA[(* This function block is created for interface devices between different PLC*)
(* Not all the Variables in the original structure is required, just few signals *)
(* The variable values are read via ADS using the symbol name*)
FUNCTION_BLOCK FB_TPIP_ADS Extends FB_ADS
VAR_INPUT
    sNetId : String; //NetID of the Destination PLC controller
    nPort : uint; // port number
    sVarName : string;// the variable name of the declared pip/pin function block.
    iWatchdog:UDINT;//The watchdog variable name written to by the remote plc
    i_xAck : BOOL; //Acknowledge/reset of the latched bError fault: the only way bError is cleared
END_VAR
VAR_OUTPUT
    {attribute 'pytmc' := 'pv:'}
    IG : ST_VG;
    bError: BOOL; //Latched fault: set by an ADS read error or a watchdog trip, cleared only by i_xAck
END_VAR
VAR
    fb_CheckWatchdog: FB_CheckWatchdog;
    fb_Read_VG: FB_ReadAdsSymByName;
    ftReset: F_TRIG;
    xFirstPass: BOOL:= true;
    xErrorLatched : BOOL; //Latched fault, driven from the ADS read error and the watchdog trip
    rtAck : R_TRIG; //Rising edge of the acknowledge input i_xAck

END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[
ftReset(CLK:= fb_Read_VG.bBusy OR xFirstPass);
xFirstPass := false;
(*calling ADS read function*)

fb_Read_VG(
    bRead:=ftReset.Q ,
    sNetId:= sNetId,
    nPort:= nPort,
    sVarName:= CONCAT(sVarName,'.q_IG'),
    nDestAddr:= ADR(IG),
    nLen:= SIZEOF(IG),
    tTimeout:= ,
    eComMode:=eAdsComModeFastCom ,
    bBusy=> ,
    bError=> ,
    nErrorId=> );


(*Error*)
fb_CheckWatchdog(
    bEnable:= TRUE,
    tWatchdogTime:= T#900ms,
    nCnt:= iWatchdog ,
    bWatchdog=> ,
    nLastCnt=> );

(*Latched fault: an ADS read error or a watchdog trip sets the latch and it stays set across cycles.
It is cleared only by the acknowledge input i_xAck, and only while both fault sources are healthy again.*)
IF (fb_Read_VG.bError OR fb_CheckWatchdog.bWatchdog) THEN
    xErrorLatched := TRUE;
END_IF

rtAck(CLK:= i_xAck);
IF rtAck.Q AND NOT (fb_Read_VG.bError OR fb_CheckWatchdog.bWatchdog) THEN
    xErrorLatched := FALSE;
END_IF

bError := xErrorLatched;
tErrorPresent(CLK:= bError);

IF xErrorLatched THEN
IG.xPRESS_OK := FALSE; // While the fault is latched the readback is held not-OK
END_IF;

(*Logger*)
ACT_Logger();
]]></ST>
    </Implementation>
    <Action Name="ACT_Logger" Id="{38972a06-b23c-4eea-ac8d-b4d990fc9b09}">
      <Implementation>
        <ST><![CDATA[IF tErrorPresent.Q THEN
 IF(fb_Read_VG.bError) THEN fbLogger(sMsg:='ADS Read Error', eSevr:=TcEventSeverity.Critical); END_IF;
 IF(fb_CheckWatchdog.bWatchdog) THEN fbLogger(sMsg:='ADS Watchdog Error', eSevr:=TcEventSeverity.Critical); END_IF;
END_IF
]]></ST>
      </Implementation>
    </Action>
  </POU>
</TcPlcObject>