<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_VCN" Id="{b91718c1-ee94-477e-afdc-a1b96008e0fd}" SpecialFunc="None">
    <Declaration><![CDATA[(* This function implements the Basic functions for the Pfeiffer EVR 116 needle valve*)
FUNCTION_BLOCK FB_VCN EXTENDS FB_Valve
VAR_INPUT
    i_xExtIlkOK	:	BOOL; //External Interlock, SET to TRUE if not used
    i_ReqPos	:	REAL; //Requested position
    i_xPurge	: BOOL:= FALSE;// When purge is set the maximum threshold is ignored, has to be set evey cycle.
END_VAR
VAR_OUTPUT
    {attribute 'pytmc' := '
    pv:
    '}
    iq_stVCN	:	ST_VCN; //Needle valve structure
END_VAR
VAR CONSTANT
    rOpenVoltage	:	REAL := 9.1; // From the EVR 116 manual, A Voltage of 9V it is completely Open
    rCloseVoltage	:	REAL := 0.4;// a voltage <0.5 V the valve is closed
END_VAR
VAR
    // Requested voltage
    {attribute 'pytmc' := '
    pv: POS_AO;
    io: i ;
    '}
    rReqVoltage: REAL := 0;
    //iResolution: INT :=16;
    //
    (*IO*)
    q_iRawPosition AT%Q* :INT;
END_VAR
VAR PERSISTENT
    rUpperLimit	:	REAL;
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[(* Needle valve control FB
A. Wallace 2016-7-21

This FB should be used as a low level control block.

It provides:

Valve position ceiling
Interlock
Scaling

It is not intended for:
Closed-loop control

It could be used for:
Valve position/flow linearization

Note: Raw position calc maps the rCloseVoltage..rOpenVoltage span onto the analog
output terminal's full scale, using gc_iTermBitsAORange and
gc_rTermFullScaleVoltage from GVL Constants
*)


iq_stVCN.rUpperLimit :=  LIMIT(0, iq_stVCN.rUpperLimit, gc_rValveMaxPosition); //The ceiling is a percentage of full travel

// Interlocking
iq_stVCN.xIlkOK := i_xExtIlkOK;
(*Checking which Control mode is selected*)
IF iq_stVCN.xIlkOK THEN
    IF iq_stVCN.eValveControl = OpenValve THEN
        iq_stVCN.rReqPosition := iq_stVCN.rUpperLimit;(*Percentage*)
    ELSIF iq_stVCN.eValveControl = CloseValve THEN
        iq_stVCN.rReqPosition := 0; (*Percentage*)
    ELSIF (iq_stVCN.eValveControl = ManualControl) (*AND (iq_stVCN.xOPN_SW)*) THEN
        iq_stVCN.rReqPosition := LIMIT(0, iq_stVCN.rReqPosition, iq_stVCN.rUpperLimit);
    ELSIF iq_stVCN.eValveControl = PressureControl THEN
        IF (i_xPurge) THEN
        iq_stVCN.rReqPosition := LIMIT(0, i_ReqPos, gc_rValveMaxPosition);
        ELSE iq_stVCN.rReqPosition := LIMIT(0, i_ReqPos, iq_stVCN.rUpperLimit);
        END_IF
    END_IF
ELSE
    iq_stVCN.rReqPosition := 0;
    iq_stVCN.eValveControl := CloseValve;
END_IF

// Requested Voltage calculation
rReqVoltage := iq_stVCN.rReqPosition * (rOpenVoltage-rCloseVoltage)/gc_rValveMaxPosition + rCloseVoltage;
rReqVoltage := LIMIT(rCloseVoltage, rReqVoltage, rOpenVoltage); //The requested voltage should remain within this range
//Raw position calc
iq_stVCN.q_iRawPosition := REAL_TO_INT( INT_TO_REAL(gc_iTermBitsAORange) / gc_rTermFullScaleVoltage * rReqVoltage);
iq_stVCN.q_iRawPosition := LIMIT(0, iq_stVCN.q_iRawPosition, gc_iTermBitsAORange); //Never command beyond the terminal's full scale

(*SOft IO Mapping*)
ACT_IO();

(*Load or save the persistent variables*)
ACT_Persistent();
]]></ST>
    </Implementation>
    <Action Name="ACT_IO" Id="{897ec2aa-1321-4251-b360-05c31f40b449}">
      <Implementation>
        <ST><![CDATA[(*outputs*)
q_iRawPosition := iq_stVCN.q_iRawPosition;
(*inputs*)
iq_stVCN.i_iPosition := iq_stvcn.q_iRawPosition;]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Logger" Id="{27c2c208-aab6-43da-87a4-9a73b02208f3}">
      <Implementation>
        <ST><![CDATA[// ILK logger

IF NOT (iq_stVCN.xIlkOK ) AND NOT(ePrevState = CloseValve) THEN
         fbLogger(sMsg:='Lost interlock ok bit while valve was open.', eSevr:=TcEventSeverity.Critical);
END_IF


//Control STATE Logger
IF ePrevState <> iq_stVCN.eValveControl THEN
      CASE iq_stVCN.eValveControl OF
        ManualControl:
            fbLogger(sMsg:='Valve in manual control mode', eSevr:=TcEventSeverity.Warning);
        OpenValve:
            fbLogger(sMsg:='Valve Open.', eSevr:=TcEventSeverity.Info);
        PressureControl:
            fbLogger(sMsg:='Valve in pressure control mode.', eSevr:=TcEventSeverity.Info);
        CloseValve:
            fbLogger(sMsg:='Valve closed.', eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := iq_stVCN.eValveControl;
  END_IF


// Log valve open
tAction(CLK:= (iq_stVCN.eValveControl = OpenValve) );
IF tAction.Q THEN fbLogger(sMsg:='Valve commanded to fully open', eSevr:=TcEventSeverity.Info); END_IF
]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Persistent" Id="{d12819a7-3f5a-4ad6-9299-03ebd62d9161}">
      <Implementation>
        <ST><![CDATA[(*On first PLC pass, load the persistent value into the structrue variable*)
IF (bRestorePersistentData) THEN
    bRestorePersistentData	:= FALSE;
    IF (rUpperLimit <> 0) THEN
        iq_stVCN.rUpperLimit := rUpperLimit;
    END_IF;

END_IF
(*Check if a new value has been written in the structure variable copy it to the persistent variable*)
IF NOT (iq_stVCN.rUpperLimit = rUpperLimit) THEN
    rUpperLimit := iq_stVCN.rUpperLimit;
    //fbWritePersistentData(NETID:='', PORT:=851, START:=TRUE, TMOUT:=T#1s );
ELSE
     // fbWritePersistentData( START:=FALSE);
END_IF;]]></ST>
      </Implementation>
    </Action>
    <Method Name="M_SetThrottle" Id="{6aa2c134-f3ab-4cc1-9ed9-8718a4b7a174}">
      <Declaration><![CDATA[METHOD M_SetThrottle : BOOL
VAR_INPUT
    rUpperLimit	:	REAL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[
iq_stVCN.rUpperLimit := LIMIT(0, rUpperLimit, gc_rValveMaxPosition);]]></ST>
      </Implementation>
    </Method>
    <Method Name="M_ValveControl" Id="{cbcd5e0b-59b7-45f1-86d7-5c7278df4f56}">
      <Declaration><![CDATA[METHOD M_ValveControl : BOOL
VAR_INPUT
    state:E_VCN; // Close, Open, Pressure, Manual
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[iq_stVCN.eValveControl := state;]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>