<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_VRC_NC_ClsLS" Id="{c8e0c1f7-5d63-4e08-9f94-8c1d7ca472c0}" SpecialFunc="None">
    <Declaration><![CDATA[(* This Function Block Implements Basic Functionality for ChemRIX NC valve, which has one NC LS mounting at Open position.
Valve considers CLOSED when the LS is closed.
This function block is interloked by an input (i_xExtILK_OK). This is so developers can interface with custom
interlocking logic outside this function block.*)
(* Note Interlock Logic is External *)

    Objectives:
        - Command the NC open solenoid from the operator open request and the external interlock
          permit (i_xExtILK_OK -> iq_stValve.xOPN_OK). The permit is always in series with the output,
          so no manual override can energise the coil while the permit is FALSE.
        - Honour a manual override only after it has been requested continuously for tOvrd, and clear it
          automatically (permit healthy for 10 s, global override off, or tOvrdMax elapsed).
        - Report an external interlock fault (ERR_ExtFault) and drop the latched open request whenever the
          permit is FALSE, whether or not an override is active.

    History:
        - 2026-11-28, TAIO: the manual override was ORed around the interlock permit in q_xOPN_DO, so a
          qualified override plus the global override bit energised the NC coil open while the external
          interlock was FALSE, while eVGC_State simultaneously reported ERR_ExtFault (audit finding #712).
          The override now only replaces the operator open request, the permit stays in series with the
          output, the interlock fault is reported while an override is active, and a qualified override
          self-clears after tOvrdMax.
{attribute 'no_check'}
FUNCTION_BLOCK FB_VRC_NC_ClsLS EXTENDS FB_Valve
VAR_IN_OUT

END_VAR
VAR_INPUT
    i_xExtILK_OK : BOOL; //Connect to Interlock logic condition(e.g F_TURBO_VRC_ILK Function), otherwise, Set to True if the valve is not interlocked
    i_xOverrideMode : BOOL; (*To be linked to global override bit. This Overrides Vacuum logic only, EPS, MPS and PMPS are still enforced.
                                The override only replaces the operator open request: it never bypasses the external interlock
                                permit (i_xExtILK_OK -> iq_stValve.xOPN_OK), and a lost permit is still reported as an interlock fault*)
END_VAR
VAR_OUTPUT
    {attribute 'pytmc' := '
    pv:
    '}
    iq_stValve : ST_VRC;
END_VAR
VAR
    {attribute 'instance-path'}
    {attribute 'noinit'}
    sPath: STRING;
    xFirstPass	:	BOOL;
    fbFSInit		:	R_TRIG;
    tonOvrd	:	TON; (*Override qualification timer: the request must be present continuously for tOvrd before it is honored*)
    tonDelOK : TON; (*Permit-healthy timer used to release a stale override*)
    rtOK	:	R_TRIG; (*The open permit has been healthy for tOvrd*)
    tonOvrdMax	:	TON; (*Maximum override duration timer*)
    rtOvrdExpired	:	R_TRIG; (*Rising edge of the maximum override duration expiry*)
    tOvrd	:	TIME := T#10s; (*Override qualification/release time*)
    tOvrdMax	:	TIME := T#5M; (*Maximum time a qualified manual override stays active before it clears itself*)
    (* Timeouts*)
    tTimeOutDuration: TIME:= T#30S;
    tOPNtimeout: TON;
    tCLStimeout:TON;


    (*IO*)
//	i_xOpnLS	AT%I*: BOOL;
    i_xClsLS	AT%I*: BOOL;
    q_xOPN_DO	AT%Q*: BOOL;

END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[
(* On first PLC pass, put valve into vented state, which implies a closed valve *)
fbFSInit( CLK := TRUE, Q => xFirstPass);
IF xFirstPass THEN
    iq_stValve.eVGC_State := Vented;
    iq_stValve.pv_xOPN_SW := FALSE;
    ePrevState := INVALID;
END_IF


IF NOT iq_stValve.i_xClsLS AND iq_stValve.q_xOPN_DO THEN
    iq_stValve.eState:=OPEN;
ELSIF NOT iq_stValve.i_xClsLS AND NOT iq_stValve.q_xOPN_DO THEN
    iq_stValve.eState:=INVALID;
ELSIF iq_stValve.i_xClsLS AND NOT iq_stValve.q_xOPN_DO THEN
    iq_stValve.eState:=CLOSED;
ELSIF iq_stValve.i_xClsLS AND iq_stValve.q_xOPN_DO THEN
    iq_stValve.eState:=INVALID;
ELSE
    iq_stValve.eState:=INVALID;
END_IF


(*evaluate Valve open external interlock*)
iq_stValve.xOPN_OK := i_xExtILK_OK;
iq_stValve.xEXT_OK := i_xExtILK_OK;
(* The interlock fault is reported and the latched open request dropped whenever the external permit is FALSE,
   whether or not a manual override is active: an override must never hide an interlock fault.*)
IF NOT iq_stValve.xOPN_OK THEN
    iq_stValve.pv_xOPN_SW := FALSE;
    iq_stValve.eVGC_State := ERR_ExtFault;
END_IF

IF (iq_stValve.q_xOPN_DO) AND (iq_stValve.xOPN_OK) THEN
    iq_stValve.eVGC_State := AtVacuum;
END_IF


(* Override logic *)
(* Goal: give ability to override, but do so in a way that people won't forget it.
Solution: Override only after ten seconds of override, protect against blips,
when the valve permission goes true for more than ten seconds consistently, remove override.
The override is additionally bounded in time (tOvrdMax) and only ever replaces the operator open
request: it is not a bypass of the external interlock permit
*)

tonDelOK(IN:=iq_stValve.xOPN_OK, PT:=T#10S);
rtOK(CLK:=tonDelOK.Q);
IF rtOK.Q AND iq_stValve.pv_xOvrdOpn THEN
    iq_stValve.pv_xOvrdOpn :=FALSE;
    if (iq_stValve.eState=OPEN) AND (i_xOverrideMode) THEN iq_stValve.pv_xOPN_SW := TRUE; END_IF
    //Log
    fbLogger(sMsg:='Override expired', eSevr:=TcEventSeverity.Warning);
END_IF
// Release the Force Open bit when the system override is false
IF NOT(i_xOverrideMode) THEN  iq_stValve.pv_xOvrdOpn :=FALSE; END_IF
//Override qualification timer: the request must persist for tOvrd before it is honored
tonOvrd(IN:=iq_stValve.pv_xOvrdOpn, PT:=tOvrd);

(* Self-clearing override duration: a manual override never stays on indefinitely *)
tonOvrdMax(IN:= tonOvrd.Q, PT:= tOvrdMax);
rtOvrdExpired(CLK:= tonOvrdMax.Q);
IF rtOvrdExpired.Q THEN
    iq_stValve.pv_xOvrdOpn := FALSE;
    //Log
    fbLogger(sMsg:='Override cleared: maximum override duration elapsed', eSevr:=TcEventSeverity.Warning);
END_IF

(* Here's where the valve opens. The external interlock permit is in series with the output, so no open
   command - operator request or manual override - can energise the NC coil while xOPN_OK is FALSE. The
   qualified override only replaces the operator open request; it is never a way around the interlock, and
   it is inhibited once its maximum duration has elapsed. *)
iq_stValve.q_xOPN_DO := (iq_stValve.pv_xOPN_SW OR (tonOvrd.Q AND i_xOverrideMode AND NOT tonOvrdMax.Q)) AND iq_stValve.xOPN_OK;


///Check valve moving position timout
IF NOT iq_stValve.i_xClsLS AND tCLStimeout.Q THEN
    iq_stValve.bErrorPresent := TRUE;
    iq_stValve.sErrorMessage := ' Close Timeout';
ELSIF iq_stValve.i_xClsLS AND tOPNtimeout.Q THEN
    iq_stValve.bErrorPresent := TRUE;
    iq_stValve.sErrorMessage := ' Open Timeout';
END_IF
IF (iq_stValve.eState=INVALID) THEN
    iq_stValve.bErrorPresent := TRUE;
    iq_stValve.sErrorMessage := CONCAT(sPath,' Invalid Valve Position');
END_IF

(*Timers*)
tOPNtimeout(IN:= iq_stValve.q_xOPN_DO, PT := tTimeOutDuration );
tCLStimeout(IN:= NOT iq_stValve.q_xOPN_DO, PT := tTimeOutDuration);


(*Soft IO Mapping*)
ACT_IO();

// Log States and triggers
ACT_Logger();
]]></ST>
    </Implementation>
    <Action Name="ACT_IO" Id="{832e9930-252e-428d-9c38-91f508d96ae4}">
      <Implementation>
        <ST><![CDATA[(*inputs*)
//iq_stValve.i_xOpnLS := 	i_xOpnLS;
iq_stValve.i_xClsLS:=	i_xClsLS;
iq_stValve.xOverrideMode := i_xOverrideMode;
(*outputs*)
q_xOPN_DO:= iq_stValve.q_xOPN_DO;]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Logger" Id="{2cc9c349-f382-4e27-b96c-1d4dc1b8826e}">
      <Implementation>
        <ST><![CDATA[// ILK logger

IF NOT i_xExtILK_OK AND ePrevState = OPEN THEN
         fbLogger(sMsg:='Lost external interlock while valve was open.', eSevr:=TcEventSeverity.Critical);
END_IF


//STATE Logger

IF ePrevState <> iq_stValve.eState THEN
      CASE iq_stValve.eState OF
        INVALID:
            fbLogger(sMsg:='Valve invalid position.', eSevr:=TcEventSeverity.Critical);
          MOVING:
            fbLogger(sMsg:='Valve moving', eSevr:=TcEventSeverity.Warning);
        OPEN:
            fbLogger(sMsg:='Valve Open.', eSevr:=TcEventSeverity.Info);
        CLOSED:
            fbLogger(sMsg:='Valve closed.', eSevr:=TcEventSeverity.Info);
      END_CASE
      ePrevState := iq_stValve.eState;
  END_IF



// Log valve timeouts
tErrorPresent(CLK:=iq_stValve.bErrorPresent);
IF tErrorPresent.Q THEN fbLogger(sMsg:=iq_stValve.sErrorMessage, eSevr:=TcEventSeverity.Warning); END_IF

// Log valve open
tAction(CLK:= iq_stValve.q_xOPN_DO);
IF tAction.Q THEN fbLogger(sMsg:='Valve commanded open', eSevr:=TcEventSeverity.Info); END_IF

// Log override mode enabled
tOverrideActivated(CLK:= (tonOvrd.Q AND i_xOverrideMode));
IF tOverrideActivated.Q THEN fbLogger(sMsg:='Valve override mode activated', eSevr:=TcEventSeverity.Warning); END_IF
]]></ST>
      </Implementation>
    </Action>
    <Method Name="M_IsClosed" Id="{7ad446ad-fd8e-4a3a-ad72-0269439a7470}">
      <Declaration><![CDATA[METHOD PUBLIC M_IsClosed : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[M_IsClosed := (This^.iq_stValve.eState = E_ValvePositionState.CLOSED);]]></ST>
      </Implementation>
    </Method>
    <Method Name="M_IsOpen" Id="{b3af6188-c4e9-47f3-a44d-062a6e242d0d}">
      <Declaration><![CDATA[METHOD PUBLIC M_IsOpen : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[M_IsOpen := (This^.iq_stValve.eState = E_ValvePositionState.OPEN);]]></ST>
      </Implementation>
    </Method>
    <Method Name="M_Set_OPN_SW" Id="{fa5ecad4-0273-4dee-a535-13ef6fc6d5d2}">
      <Declaration><![CDATA[// Use this Methode to Open or close the valve by setting the OPN_SW to the input value.
METHOD PUBLIC M_Set_OPN_SW : BOOL
VAR_INPUT
    value:BOOL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[This^.iq_stValve.pv_xOPN_SW := value;]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>