<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="F_TurboGateValve_ILK" Id="{eb658a33-521f-4cf9-a184-bda34b0c1585}" SpecialFunc="None">
    <Declaration><![CDATA[(* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
(* The logic Protects the Turbo pump from inlet pressure above the SP*)

FUNCTION F_TurboGateValve_ILK : BOOL (* function return TRUE when ILK is OK*)
VAR_INPUT
    i_stTurbo : ST_PTM; // Turbo Pump
    i_stISG : ST_VG; //Gauge measuring inlet Pressure e.g Pirani
END_VAR
VAR
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[(* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
(* The logic Protects the Turbo pump from inlet pressure above the SP*)
F_TurboGateValve_ILK := (NOT (i_stTurbo.eState = pumpSTOPPED) AND NOT (i_stTurbo.eState = pumpSTOPPING) AND NOT (i_stTurbo.eState = pumpFAULT))
                        AND (i_stISG.xPRESS_OK AND i_stISG.rPRESS < i_stTurbo.rInletPressureSP);
]]></ST>
    </Implementation>
  </POU>
</TcPlcObject>