<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="F_TurboGateValve_Protection_ILK" Id="{97c83354-3c90-4840-9b47-f9363c0b62c0}" SpecialFunc="None">
    <Declaration><![CDATA[(* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
(* The logic Protects the Turbo pump from inlet pressure above the SP*)
(* And Protects the Turbo pump from backing pressure above the SP*)
(* And Protects the Turbo pump in the case of backing pump not running*)

FUNCTION F_TurboGateValve_Protection_ILK : BOOL (* function return TRUE when ILK is OK*)
VAR_INPUT
    i_stTurbo : ST_PTM; // Turbo Pump
    i_stISG : ST_VG; //Gauge measuring inlet Pressure e.g Pirani
    i_stBSG : ST_VG; //Gauge measuring backing Pressure e.g Pirani
    i_stScrollPump : ST_RoughPump; // Roughing pump
END_VAR
VAR
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[(* This Function Block evaluates the ILK condition of the Turbo Gate valve *)
(* The logic Protects the Turbo pump from inlet pressure above the SP*)
F_TurboGateValve_Protection_ILK := (NOT (i_stTurbo.eState = pumpSTOPPED) AND NOT (i_stTurbo.eState = pumpSTOPPING) AND NOT (i_stTurbo.eState = pumpFAULT))
                        AND (i_stISG.xPRESS_OK AND i_stISG.rPRESS < i_stTurbo.rInletPressureSP)
                        AND (i_stBSG.xPRESS_OK AND i_stBSG.rPRESS < i_stTurbo.rBackingPressureSP)
                        AND (i_stScrollPump.eState = pumpRUNNING);
]]></ST>
    </Implementation>
  </POU>
</TcPlcObject>