<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_PfeifferSerialDriver" Id="{ae4993b2-9a7a-48a9-a98a-cb5b06b3f43a}" SpecialFunc="None">
    <Declaration><![CDATA[(* Serial driver for the Pfeiffer RC400 pump controller.
   Every numeric field of a device reply is external data: it is format-checked by
   F_SanitizeDecimal, then range-checked and last-trusted-held by FB_ValueSanitizer before it is
   published in q_stStatus. A truncated, empty or garbled field therefore keeps the previous
   trusted value instead of being published as a plausible 0, and the matching validity flag in
   q_stStatus (xGasModeValid, xSpeedValid, xTempValid, xPowerValid) reports the held state.
   2026-11-27 - author: LCLS ECS-Platforms - added external value sanitization (finding #1239). *)
FUNCTION_BLOCK FB_PfeifferSerialDriver
VAR_INPUT
    /// rising edge execute
    i_xExecute: BOOL;
    /// Maximum wait time for reply
    i_tTimeOut: TIME := TIME#1s0ms;
    i_stControl: ST_PfeifferControl;
END_VAR
VAR_OUTPUT
    q_xDone: BOOL;
    q_xError: BOOL;
    q_xTimeout: BOOL;
    q_sResult: STRING(255);
    /// Last String Sent to Serial Device - for debugging
    q_sLastSentString: STRING;
    /// Last String Received from Serial Device - for debugging
    q_sLastReceivedString: STRING;
    q_stStatus: ST_PfeifferStatus;
END_VAR
VAR_IN_OUT
    iq_stSerialRXBuffer: ComBuffer;
    iq_stSerialTXBuffer: ComBuffer;
END_VAR
VAR
    rtExecute: R_TRIG;
    iStep: INT;
    sSendData: STRING;
    fbPfeifferTransaction: FB_PfeifferTransaction;
    fbFormatString: FB_FormatString;
    diOldSetRotationSpeed_707 :DINT;

    (* sanitizers for the parsed reply fields - a raw reply field is never converted directly *)
    fbGasMode : FB_ValueSanitizer; // gas mode 027
    fbSpeed : FB_ValueSanitizer; // active rotation speed 309
    fbTempElec : FB_ValueSanitizer; // electronics temperature 326
    fbTempPmpBot : FB_ValueSanitizer; // pump bottom temperature 330
    fbTempBearng : FB_ValueSanitizer; // bearing temperature 342
    fbTempMotor : FB_ValueSanitizer; // motor temperature 346
    fbDriveCurrent : FB_ValueSanitizer; // drive current 310
    fbDrivePower : FB_ValueSanitizer; // drive power 316
    fbPowerPct : FB_ValueSanitizer; // power consumption 708
    fbErrorCode : FB_ValueSanitizer; // error / warning number 303
    lrParsed : LREAL; // value parsed by F_SanitizeDecimal for the current step
    bParsed : BOOL; // TRUE when the current reply field had a valid numeric format
    xTempValidThisPoll : BOOL; // accumulation of the temperature replies of the current poll
    xPowerValidThisPoll : BOOL; // accumulation of the drive/power replies of the current poll
END_VAR
VAR CONSTANT
    c_lrGasModeMin : LREAL := 0.0; // gas mode 027 lowest valid value
    c_lrGasModeMax : LREAL := 2.0; // gas mode 027 highest valid value
    c_lrSpeedMin : LREAL := 0.0; // active rotation speed 309 lowest valid value in rpm
    c_lrSpeedMax : LREAL := 100000.0; // active rotation speed 309 highest valid value in rpm
    c_lrTempMin : LREAL := -50.0; // temperatures 326/330/342/346 lowest valid value in degC
    c_lrTempMax : LREAL := 200.0; // temperatures 326/330/342/346 highest valid value in degC
    c_lrCurrentMin : LREAL := 0.0; // drive current 310 lowest valid value in A
    c_lrCurrentMax : LREAL := 100.0; // drive current 310 highest valid value in A
    c_lrPowerMin : LREAL := 0.0; // drive power 316 lowest valid value in W
    c_lrPowerMax : LREAL := 10000.0; // drive power 316 highest valid value in W
    c_lrPowerPctMin : LREAL := 0.0; // power consumption 708 lowest valid value in percent
    c_lrPowerPctMax : LREAL := 100.0; // power consumption 708 highest valid value in percent
    c_lrErrorCodeMin : LREAL := 0.0; // error / warning number 303 lowest valid value
    c_lrErrorCodeMax : LREAL := 999.0; // error / warning number 303 highest valid value
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[(* This function block performs serial transactions with a Pfeiffer RC400 Pump controller *)

IF NOT i_stControl.xEnableComm THEN
    _A_ClearStatus();
END_IF

(* rising edge trigger *)
rtExecute(CLK:= i_xExecute);
IF rtExecute.Q  THEN
    q_xDone	:= FALSE;
    q_xError := FALSE;
    q_sResult:= '';
    (* start a new poll: the per-poll validity accumulators begin optimistic and each parsed
       field marks itself invalid when its reply is rejected *)
    xTempValidThisPoll := TRUE;
    xPowerValidThisPoll := TRUE;
    IF  i_stControl.xEnableComm THEN
        a_ClearTrans();  (* to provide rising edge for execute *)
        iStep := 10;
    ELSE
        q_sResult := 'Communication not enabled';
        iStep := 8000;
    END_IF
END_IF


CASE iStep OF
    0: (* idle *)
        ;

    (* Get all statuses *)
    10: (* Pumping Station *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 10;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 10 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = '000000' OR fbPfeifferTransaction.q_sResponseData = '111111' THEN
                q_stStatus.xPumpingStation_010 := (fbPfeifferTransaction.q_sResponseData = '111111');
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 10;
            ELSE
                q_sResult := CONCAT('In step 10 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF

    20: (* Gas Mode *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 27;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 20 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            (* validate the digit field and the allowed gas mode range before publishing *)
            bParsed := F_SanitizeDecimal(
                i_sInput := fbPfeifferTransaction.q_sResponseData,
                i_xAllowSign := FALSE,
                i_xAllowDecimalPoint := FALSE,
                q_lrValue => lrParsed);
            fbGasMode(
                i_lrValue := lrParsed,
                i_xSourceValid := bParsed,
                i_lrMin := c_lrGasModeMin,
                i_lrMax := c_lrGasModeMax,
                i_sName := 'Pfeiffer gas mode 027');
            q_stStatus.iGasMode_027 := LREAL_TO_INT(fbGasMode.q_lrValue);
            q_stStatus.xGasModeValid := fbGasMode.q_xValid;
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := iStep + 10;
        END_IF

    30: (* Error Code *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 303;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 30 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            q_stStatus.sErrorCode_303 := fbPfeifferTransaction.q_sResponseData;
            IF LEFT(q_stStatus.sErrorCode_303, 3) = 'Err' THEN
                bParsed := F_SanitizeDecimal(
                    i_sInput := RIGHT(q_stStatus.sErrorCode_303, 3),
                    i_xAllowSign := FALSE,
                    i_xAllowDecimalPoint := FALSE,
                    q_lrValue => lrParsed);
                fbErrorCode(
                    i_lrValue := lrParsed,
                    i_xSourceValid := bParsed,
                    i_lrMin := c_lrErrorCodeMin,
                    i_lrMax := c_lrErrorCodeMax,
                    i_sName := 'Pfeiffer error code 303');
                q_stStatus.iErrorCode_303 := LREAL_TO_INT(fbErrorCode.q_lrValue);
                q_stStatus.iWarningCode_303 := 0;
            ELSIF LEFT(q_stStatus.sErrorCode_303, 3) = 'Wrn' THEN
                bParsed := F_SanitizeDecimal(
                    i_sInput := RIGHT(q_stStatus.sErrorCode_303, 3),
                    i_xAllowSign := FALSE,
                    i_xAllowDecimalPoint := FALSE,
                    q_lrValue => lrParsed);
                fbErrorCode(
                    i_lrValue := lrParsed,
                    i_xSourceValid := bParsed,
                    i_lrMin := c_lrErrorCodeMin,
                    i_lrMax := c_lrErrorCodeMax,
                    i_sName := 'Pfeiffer warning code 303');
                q_stStatus.iWarningCode_303 := LREAL_TO_INT(fbErrorCode.q_lrValue);
                q_stStatus.iErrorCode_303 := 0;
            ELSIF q_stStatus.sErrorCode_303 = '000000' THEN
                q_stStatus.iErrorCode_303 := q_stStatus.iWarningCode_303 := 0;
            END_IF

            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := iStep + 10;
        END_IF

    40: (* Excess Temperature Pump *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 305;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 40 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = '000000' OR fbPfeifferTransaction.q_sResponseData = '111111' THEN
                q_stStatus.xExcessTempPump_305 := (fbPfeifferTransaction.q_sResponseData = '111111');
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 10;
            ELSE
                q_sResult := CONCAT('In step 40 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF

    50: (* Rotation Speed Attained *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 306;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 50 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = '000000' OR fbPfeifferTransaction.q_sResponseData = '111111' THEN
                q_stStatus.xRotationSpeedAttn_306 := (fbPfeifferTransaction.q_sResponseData = '111111');
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 10;
            ELSE
                q_sResult := CONCAT('In step 50 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF

    60: (* Pump Accelerating *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 307;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 60 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = '000000' OR fbPfeifferTransaction.q_sResponseData = '111111' THEN
                q_stStatus.xPumpAccelerating_307 := (fbPfeifferTransaction.q_sResponseData = '111111');
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := iStep + 10;
            ELSE
                q_sResult := CONCAT('In step 60 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF

    70: (* Acitve Rotation Speed *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 309;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 70 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            bParsed := F_SanitizeDecimal(
                i_sInput := fbPfeifferTransaction.q_sResponseData,
                i_xAllowSign := FALSE,
                i_xAllowDecimalPoint := FALSE,
                q_lrValue => lrParsed);
            fbSpeed(
                i_lrValue := lrParsed,
                i_xSourceValid := bParsed,
                i_lrMin := c_lrSpeedMin,
                i_lrMax := c_lrSpeedMax,
                i_sName := 'Pfeiffer rotation speed 309');
            q_stStatus.diActiveRotationSpeed_309 := LREAL_TO_DINT(fbSpeed.q_lrValue);
            q_stStatus.xSpeedValid := fbSpeed.q_xValid;
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := iStep + 1;
        END_IF

    71: (* Electronics Temp *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 326;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 71 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            bParsed := F_SanitizeDecimal(
                i_sInput := fbPfeifferTransaction.q_sResponseData,
                i_xAllowSign := TRUE,
                i_xAllowDecimalPoint := FALSE,
                q_lrValue => lrParsed);
            fbTempElec(
                i_lrValue := lrParsed,
                i_xSourceValid := bParsed,
                i_lrMin := c_lrTempMin,
                i_lrMax := c_lrTempMax,
                i_sName := 'Pfeiffer temperature 326');
            q_stStatus.diTempElec_326 := LREAL_TO_DINT(fbTempElec.q_lrValue);
            xTempValidThisPoll := xTempValidThisPoll AND fbTempElec.q_xValid;
            q_stStatus.xTempValid := xTempValidThisPoll;
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := iStep + 1;
        END_IF

    72: (* Bottom of Pump Temp *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 330;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 72 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            bParsed := F_SanitizeDecimal(
                i_sInput := fbPfeifferTransaction.q_sResponseData,
                i_xAllowSign := TRUE,
                i_xAllowDecimalPoint := FALSE,
                q_lrValue => lrParsed);
            fbTempPmpBot(
                i_lrValue := lrParsed,
                i_xSourceValid := bParsed,
                i_lrMin := c_lrTempMin,
                i_lrMax := c_lrTempMax,
                i_sName := 'Pfeiffer temperature 330');
            q_stStatus.diTempPmpBot_330 := LREAL_TO_DINT(fbTempPmpBot.q_lrValue);
            xTempValidThisPoll := xTempValidThisPoll AND fbTempPmpBot.q_xValid;
            q_stStatus.xTempValid := xTempValidThisPoll;
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := iStep + 1;
        END_IF

    73: (* Temp bearing *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 342;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 73 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            bParsed := F_SanitizeDecimal(
                i_sInput := fbPfeifferTransaction.q_sResponseData,
                i_xAllowSign := TRUE,
                i_xAllowDecimalPoint := FALSE,
                q_lrValue => lrParsed);
            fbTempBearng(
                i_lrValue := lrParsed,
                i_xSourceValid := bParsed,
                i_lrMin := c_lrTempMin,
                i_lrMax := c_lrTempMax,
                i_sName := 'Pfeiffer temperature 342');
            q_stStatus.diTempBearng_342 := LREAL_TO_DINT(fbTempBearng.q_lrValue);
            xTempValidThisPoll := xTempValidThisPoll AND fbTempBearng.q_xValid;
            q_stStatus.xTempValid := xTempValidThisPoll;
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := iStep + 1;
        END_IF


    74: (* Temp motor *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 346;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 74 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            bParsed := F_SanitizeDecimal(
                i_sInput := fbPfeifferTransaction.q_sResponseData,
                i_xAllowSign := TRUE,
                i_xAllowDecimalPoint := FALSE,
                q_lrValue => lrParsed);
            fbTempMotor(
                i_lrValue := lrParsed,
                i_xSourceValid := bParsed,
                i_lrMin := c_lrTempMin,
                i_lrMax := c_lrTempMax,
                i_sName := 'Pfeiffer temperature 346');
            q_stStatus.diTempMotor_346 := LREAL_TO_DINT(fbTempMotor.q_lrValue);
            xTempValidThisPoll := xTempValidThisPoll AND fbTempMotor.q_xValid;
            q_stStatus.xTempValid := xTempValidThisPoll;
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := 80;
        END_IF

    80: (* Drive Current *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 310;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 80 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            bParsed := F_SanitizeDecimal(
                i_sInput := fbPfeifferTransaction.q_sResponseData,
                i_xAllowSign := FALSE,
                i_xAllowDecimalPoint := FALSE,
                q_lrValue => lrParsed);
            fbDriveCurrent(
                i_lrValue := lrParsed/100.0,
                i_xSourceValid := bParsed,
                i_lrMin := c_lrCurrentMin,
                i_lrMax := c_lrCurrentMax,
                i_sName := 'Pfeiffer drive current 310');
            q_stStatus.lrDriveCurrent_310 := fbDriveCurrent.q_lrValue;
            xPowerValidThisPoll := xPowerValidThisPoll AND fbDriveCurrent.q_xValid;
            q_stStatus.xPowerValid := xPowerValidThisPoll;
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := iStep + 10;
        END_IF

    90: (* Drive Power *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 316;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 90 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            bParsed := F_SanitizeDecimal(
                i_sInput := fbPfeifferTransaction.q_sResponseData,
                i_xAllowSign := FALSE,
                i_xAllowDecimalPoint := FALSE,
                q_lrValue => lrParsed);
            fbDrivePower(
                i_lrValue := lrParsed,
                i_xSourceValid := bParsed,
                i_lrMin := c_lrPowerMin,
                i_lrMax := c_lrPowerMax,
                i_sName := 'Pfeiffer drive power 316');
            q_stStatus.diDrivePower_316 := LREAL_TO_DINT(fbDrivePower.q_lrValue);
            xPowerValidThisPoll := xPowerValidThisPoll AND fbDrivePower.q_xValid;
            q_stStatus.xPowerValid := xPowerValidThisPoll;
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := 91;
        END_IF

    91: (* Check Power Consumption Limit *)
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= FALSE;
            fbPfeifferTransaction.i_iParameterNum:= 708;
            fbPfeifferTransaction.i_iDataLength:= 2;
            fbPfeifferTransaction.i_sSendData:= '=?';
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 91 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            bParsed := F_SanitizeDecimal(
                i_sInput := fbPfeifferTransaction.q_sResponseData,
                i_xAllowSign := FALSE,
                i_xAllowDecimalPoint := FALSE,
                q_lrValue => lrParsed);
            fbPowerPct(
                i_lrValue := lrParsed,
                i_xSourceValid := bParsed,
                i_lrMin := c_lrPowerPctMin,
                i_lrMax := c_lrPowerPctMax,
                i_sName := 'Pfeiffer power consumption 708');
            q_stStatus.uiPowerPct_708 := LREAL_TO_UINT(fbPowerPct.q_lrValue);
            xPowerValidThisPoll := xPowerValidThisPoll AND fbPowerPct.q_xValid;
            q_stStatus.xPowerValid := xPowerValidThisPoll;
            a_ClearTrans();  (* to provide rising edge for execute *)
            iStep := 8000;// this step not tested 110; // was 5000, but we don't want to control via serial but via PLC IO, just write the pump speed
        END_IF

    100:
        (*IF (i_stControl.iSetRotationSpeed_707 <> diOldSetRotationSpeed_707) AND ( i_stControl.iSetRotationSpeed_707 <> 0)  THEN
            diOldSetRotationSpeed_707 := i_stControl.iSetRotationSpeed_707;
            iStep := 110;
        ELSE
            q_sResult := 'Success';
            iStep := 8000;// maybe should be 5000
        END_IF*)

    110: (* Set  SpdSetMode: Rotation speed setting mode*)
        IF i_stControl.xSetSpdMode_026 THEN
            sSendData := '001';
        ELSE
            sSendData := '000';
        END_IF
            //i_stControl.iSetSpdMode_026:=1;
            //fbFormatString( sFormat:= '%.3u', arg1:= F_INT(i_stControl.iSetSpdMode_026), sOut => sSendData);
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= TRUE;
            fbPfeifferTransaction.i_iParameterNum:= 26;
            fbPfeifferTransaction.i_iDataLength:= 3;
            fbPfeifferTransaction.i_sSendData:= sSendData;
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 110 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                q_stStatus.iSetSpdMode_026 := STRING_TO_INT(fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 120;
            ELSE
                q_sResult := CONCAT('In step 110 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF

    120:(* Update Pump Speed *) (* SpdSVal % Set value in rot. speed setting mode *)
            i_stControl.iSetRotationSpeed_707 := i_stControl.iSetRotationSpeed_707 *100; //Datatype 2
            fbFormatString( sFormat:= '%.6u', arg1:= F_INT(i_stControl.iSetRotationSpeed_707), sOut => sSendData);
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= TRUE;
            fbPfeifferTransaction.i_iParameterNum:= 707;
            fbPfeifferTransaction.i_iDataLength:= 6;
            fbPfeifferTransaction.i_sSendData:= sSendData;
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 120 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
            q_stStatus.iSetRotationSpeed_707 := STRING_TO_INT( fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 8000;
            ELSE
                q_sResult := CONCAT('In step 120 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF


    130: (* Set  SpdSetMode: Rotation speed setting mode Off*)
        (*	i_stControl.iSetSpdMode_026:=0;
            fbFormatString( sFormat:= '%.3u', arg1:= F_INT(i_stControl.iSetSpdMode_026), sOut => sSendData);
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= TRUE;
            fbPfeifferTransaction.i_iParameterNum:= 26;
            fbPfeifferTransaction.i_iDataLength:= 3;
            fbPfeifferTransaction.i_sSendData:= sSendData;
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 110 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                q_stStatus.iSetSpdMode_026 := STRING_TO_INT(fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 100;
            ELSE
                q_sResult := CONCAT('In step 110 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF*)

    5000:(* Check Status vs. requested parameters, set iff necessary *)
        IF i_stControl.xErrorAck_009 THEN
            iStep := 5030;
        ELSIF i_stControl.xPumpingStation_010 <> q_stStatus.xPumpingStation_010 THEN
            //iStep := 5010; Done through the PLC DIO
        ELSIF  i_stControl.iGasMode_027 <> q_stStatus.iGasMode_027 THEN
            iStep := 5020;
        ELSIF i_stControl.xMotorPump_023 <> q_stStatus.xMotorPump_023 THEN
            //iStep := 5011;  Done through the PLC DIO
        ELSIF i_stControl.uiPowerPct_708 <> q_stStatus.uiPowerPct_708 THEN
            iStep := 5012;
        ELSE
            q_sResult := 'Success';
            iStep := 8000;
        END_IF

    5010: (* Update Pumping Station *)
        IF i_stControl.xPumpingStation_010 THEN
            sSendData := '111111';
        ELSE
            sSendData := '000000';
        END_IF
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= TRUE;
            fbPfeifferTransaction.i_iParameterNum:= 10;
            fbPfeifferTransaction.i_iDataLength:= 6;
            fbPfeifferTransaction.i_sSendData:= sSendData;
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 5010 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                q_stStatus.xPumpingStation_010 := (fbPfeifferTransaction.q_sResponseData = '111111');
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 5000;
            ELSE
                q_sResult := CONCAT('In step 5010 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF

    5011: (* Update Pump Motor *)
        IF i_stControl.xMotorPump_023 THEN
            sSendData := '111111';
        ELSE
            sSendData := '000000';
        END_IF
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= TRUE;
            fbPfeifferTransaction.i_iParameterNum:= 23;
            fbPfeifferTransaction.i_iDataLength:= 6;
            fbPfeifferTransaction.i_sSendData:= sSendData;
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 5011 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                q_stStatus.xMotorPump_023 := (fbPfeifferTransaction.q_sResponseData = '111111');
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 5000;
            ELSE
                q_sResult := CONCAT('In step 5011 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF

    5012: (* Update Power Consumption Percent *)
        fbFormatString( sFormat:= '%.6u', arg1:= F_UINT(i_stControl.uiPowerPct_708), sOut => sSendData);
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= TRUE;
            fbPfeifferTransaction.i_iParameterNum:= 708;
            fbPfeifferTransaction.i_iDataLength:= 3;
            fbPfeifferTransaction.i_sSendData:= sSendData;
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 5012 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                q_stStatus.uiPowerPct_708 := STRING_TO_UINT(fbPfeifferTransaction.q_sResponseData);
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 5000;
            ELSE
                q_sResult := CONCAT('In step 5012 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF

    5020: (* Update Gas Mode *)
        fbFormatString( sFormat:= '%.3u', arg1:= F_INT(i_stControl.iGasMode_027), sOut => sSendData);
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= TRUE;
            fbPfeifferTransaction.i_iParameterNum:= 27;
            fbPfeifferTransaction.i_iDataLength:= 3;
            fbPfeifferTransaction.i_sSendData:= sSendData;
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 5020 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN
            IF fbPfeifferTransaction.q_sResponseData = sSendData THEN
                bParsed := F_SanitizeDecimal(
                    i_sInput := fbPfeifferTransaction.q_sResponseData,
                    i_xAllowSign := FALSE,
                    i_xAllowDecimalPoint := FALSE,
                    q_lrValue => lrParsed);
                fbGasMode(
                    i_lrValue := lrParsed,
                    i_xSourceValid := bParsed,
                    i_lrMin := c_lrGasModeMin,
                    i_lrMax := c_lrGasModeMax,
                    i_sName := 'Pfeiffer gas mode 027');
                q_stStatus.iGasMode_027 := LREAL_TO_INT(fbGasMode.q_lrValue);
                q_stStatus.xGasModeValid := fbGasMode.q_xValid;
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 5000;
            ELSE
                q_sResult := CONCAT('In step 5020 invalid data returned from Pfeiffer: ', fbPfeifferTransaction.q_sResponseData);
                iStep := 9000;
            END_IF
        END_IF

    5030: (* Update Error Acknowledgement *)
        IF i_stControl.xErrorAck_009 THEN
            q_stStatus.xErrorAcknowledged := TRUE;
            sSendData := '111111';
        ELSE
            sSendData := '000000';
        END_IF
            fbPfeifferTransaction.i_xExecute:= TRUE;
            fbPfeifferTransaction.i_xActionCommand:= TRUE;
            fbPfeifferTransaction.i_iParameterNum:= 9;
            fbPfeifferTransaction.i_iDataLength:= 6;
            fbPfeifferTransaction.i_sSendData:= sSendData;
        IF fbPfeifferTransaction.q_xError THEN
            q_sResult := CONCAT('in Step 5030 fbPfeifferTransaction failed with message: ', fbPfeifferTransaction.q_sResult);
            iStep := 9000;
        ELSIF fbPfeifferTransaction.q_xDone THEN (* Error Acknowledged *)
                a_ClearTrans();  (* to provide rising edge for execute *)
                iStep := 5000;
        END_IF


    8000: (* done *)
        q_xDone := TRUE;
        a_ClearTrans();  (* to provide rising edge for execute *)
        IF  i_xExecute = FALSE THEN
            q_xDone:= FALSE;
            iStep := 0;
        END_IF

    9000: (* transaction failed: keep the last trusted values, only drop their validity *)
        a_ClearTrans();  (* to provide rising edge for execute *)
        q_stStatus.xGasModeValid := FALSE;
        q_stStatus.xSpeedValid := FALSE;
        q_stStatus.xTempValid := FALSE;
        q_stStatus.xPowerValid := FALSE;
        q_xError := TRUE;

END_CASE

//call transaction
fbPfeifferTransaction(
    i_iAddress:= i_stControl.iSerialAddress,
    i_tTimeOut:= i_tTimeOut,
    iq_stSerialRXBuffer:= iq_stSerialRXBuffer,
    iq_stSerialTXBuffer:= iq_stSerialTXBuffer );

q_stStatus.xTimeout := fbPfeifferTransaction.q_xTimeout;
q_sLastSentString := fbPfeifferTransaction.q_sLastSentString;
q_sLastReceivedString := fbPfeifferTransaction.q_sLastReceivedString;]]></ST>
    </Implementation>
    <Action Name="_A_ClearStatus" Id="{ffd99f77-1f39-44cc-8551-4a2a6969757b}">
      <Implementation>
        <ST><![CDATA[q_stStatus.xPumpingStation_010 := FALSE;
q_stStatus.iGasMode_027 := 0;
q_stStatus.sErrorCode_303 := '';
q_stStatus.xExcessTempPump_305 := FALSE;
q_stStatus.xRotationSpeedAttn_306 := FALSE;
q_stStatus.xPumpAccelerating_307 := FALSE;
q_stStatus.diActiveRotationSpeed_309 := 0;
q_stStatus.lrDriveCurrent_310 := 0;
q_stStatus.diDrivePower_316 := 0;
q_stStatus.xGasModeValid := FALSE;
q_stStatus.xSpeedValid := FALSE;
q_stStatus.xTempValid := FALSE;
q_stStatus.xPowerValid := FALSE;]]></ST>
      </Implementation>
    </Action>
    <Action Name="a_ClearTrans" Id="{d9db6876-f06d-4a00-9454-fd3e236d65de}">
      <Implementation>
        <ST><![CDATA[fbPfeifferTransaction.i_xExecute := FALSE;
fbPfeifferTransaction.i_xActionCommand:= FALSE;
fbPfeifferTransaction.i_iParameterNum:= 0;
fbPfeifferTransaction.i_iDataLength:= 0;
fbPfeifferTransaction.i_sSendData:= '';]]></ST>
      </Implementation>
    </Action>
  </POU>
</TcPlcObject>