<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_PTM_Test" Id="{5710face-cb30-43bf-a820-221768375136}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_PTM_Test EXTENDS TcUnit.FB_TestSuite
VAR_INPUT
END_VAR
VAR_OUTPUT
END_VAR
VAR
    fb_TwisTorr: FB_PTM_TwisTorr;
    fb_PTM_Ebara_010M:FB_PTM_Ebara_010M;

    cycle:INT :=0;
    (*IO*)
    q_iSpeedSet AT %I* :INT;
    i_diCurSpd AT %Q* :INT;

    i_iRawSpeed AT %Q* : INT; // Link to Analog input
    i_iTempMon AT %Q* : INT; // Link to Analog input -- input Voltage according to the pump temprature 0->5V 0->100C
    i_iCurrentMon AT %Q* : INT; //Link to Analog -- input Voltage to the output current of motor 0->5V 0->10A

END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[M_INIT();
M_Interlock();
M_PTM_EBARA();
M_Override();
cycle:=cycle+1;]]></ST>
    </Implementation>
    <Method Name="M_INIT" Id="{09056c01-bd86-4734-bc9b-0823ada814a0}">
      <Declaration><![CDATA[METHOD M_INIT : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[TEST('PTM_Twistorr_Startup');
fb_TwisTorr(i_xExtILKOk:= TRUE , iq_stPtm=> );
IF( cycle = 3) THEN
    AssertFalse(fb_TwisTorr.iq_stPtm.xRunSW ,'PTM Twistorr xRunSW is set to true');
    AssertFalse(fb_TwisTorr.iq_stPtm.q_RunDO ,'PTM Twistorr q_RunDO is set to true');
    TEST_FINISHED_NAMED('PTM_Twistorr_Startup');
END_IF


TEST('PTM_Ebara011M_Startup');
fb_PTM_Ebara_010M(i_xExtILKOk:= TRUE , iq_stPtm=> );
IF( cycle = 3) THEN
    AssertFalse(fb_PTM_Ebara_010M.iq_stPtm.xRunSW ,'PTM Ebara011M xRunSW is set to true');
    AssertFalse(fb_PTM_Ebara_010M.iq_stPtm.q_RunDO ,'PTM Ebara011M q_RunDO is set to true');
    AssertFalse(fb_PTM_Ebara_010M.iq_stPtm.q_xProtection ,'PTM Ebara011M q_xProtection is set to True');
    TEST_FINISHED_NAMED('PTM_Ebara011M_Startup');
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="M_Interlock" Id="{63c0a478-b5a3-4612-a7ee-8ebe84d62632}">
      <Declaration><![CDATA[METHOD M_Interlock
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[TEST('PTM_Twistorr_Interlock_Active');
fb_TwisTorr.M_Run(TRUE);
fb_TwisTorr(i_xExtILKOk:= FALSE , iq_stPtm=> );
IF( cycle = 3) THEN
    AssertFalse(fb_TwisTorr.iq_stPtm.xRunSW ,'PTM Twistorr xRunSW is set to true');
    AssertFalse(fb_TwisTorr.iq_stPtm.q_RunDO ,'PTM Twistorr q_RunDO is set to true');
    TEST_FINISHED_NAMED('PTM_Twistorr_Interlock_Active');
END_IF

TEST('PTM_Twistorr_Interlock_OK');
fb_TwisTorr.M_Run(TRUE);
fb_TwisTorr(i_xExtILKOk:= TRUE , iq_stPtm=> );
IF( cycle = 3) THEN
    AssertTrue(fb_TwisTorr.iq_stPtm.xRunSW ,'PTM Twistorr xRunSW is set to False');
    AssertTrue(fb_TwisTorr.iq_stPtm.q_RunDO ,'PTM Twistorr q_RunDO is set to False');
    TEST_FINISHED_NAMED('PTM_Twistorr_Interlock_OK');
END_IF

TEST('PTM_Twistorr_Interlock_Lost');
fb_TwisTorr(i_xExtILKOk:= FALSE , iq_stPtm=> );
IF( cycle = 3) THEN
    AssertFalse(fb_TwisTorr.iq_stPtm.xRunSW ,'PTM Twistorr xRunSW is set to true');
    AssertFalse(fb_TwisTorr.iq_stPtm.q_RunDO ,'PTM Twistorr q_RunDO is set to true');
    TEST_FINISHED_NAMED('PTM_Twistorr_Interlock_Lost');
END_IF



]]></ST>
      </Implementation>
    </Method>
    <Method Name="M_PTM_EBARA" Id="{d178c7fc-5b19-4193-b89d-ca84328bf708}">
      <Declaration><![CDATA[METHOD M_PTM_EBARA
VAR
    Expected:REAL;
    Actual:REAL;
    diExpected:DINT;
    diActual: DINT;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[TEST('PTM_EBARA_AI');
This^.i_iRawSpeed := v_to_int(5);
This^.i_iTempMon := v_to_int(2.5);
THIS^.i_iCurrentMon := v_to_int(2.5);
//THIS^.q_iSpeedSet := 560;

fb_PTM_Ebara_010M(
    i_xExtILKOk:= TRUE ,
    i_rMaxBackingPressure:= 1,
    iq_stPTM=> );


IF( cycle = 10) THEN
    Expected := 5;
    Actual := (fb_PTM_Ebara_010M.iq_stPTM.i_rCurrentMon);
    AssertEquals_REAL(Expected, Actual,0.1, 'PTM EBARA010 i_iCurrentMon Fail');
    Expected := 50;
    Actual := (fb_PTM_Ebara_010M.iq_stPTM.i_rTempMon);
    AssertEquals_REAL(Expected, Actual,0.1, 'PTM EBARA010 i_iTempMon Fail');
    diExpected := 0;
    diActual := fb_PTM_Ebara_010M.iq_stPTM.q_iSpeedSet;
    AssertEquals(diExpected, diActual, 'PTM EBARA010 q_iSpeedSet Fail');
    diExpected := 560;
    diActual :=  fb_PTM_Ebara_010M.iq_stPTM.i_diCurSpd;
    AssertEquals(diExpected, diActual, 'PTM EBARA010 i_diCurSpd Fail');
    TEST_FINISHED_NAMED('PTM_EBARA_AI');


End_IF;]]></ST>
      </Implementation>
    </Method>
    <Method Name="M_Override" Id="{c4f1a2d7-6b39-4e51-9f0c-2d8b7a5e9c31}">
      <Declaration><![CDATA[METHOD M_Override
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[(* Manual override policy coverage (conv_eeb5d87743fc / audit finding #566):
   a manual override is time-qualified, self-clearing and never a bypass of the safety interlock.
   fb_PTM_Ebara_010M is the compiled Ebara PTM block that owns ST_EbaraPTM.i_xOverride. *)

(* An override must never run the pump while the interlock permit is not satisfied *)
TEST('PTM_EBARA_Override_NoILK');
fb_PTM_Ebara_010M.tOvrd := T#0S; //qualify immediately, no wait inside the test
fb_PTM_Ebara_010M.tOvrdMax := T#5M;
fb_PTM_Ebara_010M.xOvrdExpired := FALSE;
fb_PTM_Ebara_010M.iq_stPTM.i_xOverride := TRUE;
fb_PTM_Ebara_010M.iq_stPTM.xRunSW := TRUE;
fb_PTM_Ebara_010M(i_xExtILKOk:= FALSE, iq_stPTM=> );
AssertFalse(fb_PTM_Ebara_010M.iq_stPTM.q_RunDO, 'PTM EBARA override ran the pump with the interlock not satisfied');
TEST_FINISHED_NAMED('PTM_EBARA_Override_NoILK');

(* With the interlock permit satisfied the qualified override still runs the pump *)
TEST('PTM_EBARA_Override_ILK_OK');
fb_PTM_Ebara_010M.tOvrd := T#0S;
fb_PTM_Ebara_010M.tOvrdMax := T#5M;
fb_PTM_Ebara_010M.xOvrdExpired := FALSE;
fb_PTM_Ebara_010M.iq_stPTM.i_xOverride := TRUE;
fb_PTM_Ebara_010M.iq_stPTM.xRunSW := TRUE;
fb_PTM_Ebara_010M(i_xExtILKOk:= TRUE, iq_stPTM=> );
AssertTrue(fb_PTM_Ebara_010M.xOvrdActive, 'PTM EBARA override was not qualified with the interlock OK');
AssertTrue(fb_PTM_Ebara_010M.iq_stPTM.q_RunDO, 'PTM EBARA override did not run the pump with the interlock OK');
TEST_FINISHED_NAMED('PTM_EBARA_Override_ILK_OK');

(* A qualified override clears itself once tOvrdMax has elapsed *)
TEST('PTM_EBARA_Override_SelfClear');
fb_PTM_Ebara_010M.tOvrd := T#0S;
fb_PTM_Ebara_010M.tOvrdMax := T#0S; //expire the override duration immediately, no wait inside the test
fb_PTM_Ebara_010M.xOvrdExpired := FALSE;
fb_PTM_Ebara_010M.iq_stPTM.i_xOverride := TRUE;
fb_PTM_Ebara_010M.iq_stPTM.xRunSW := TRUE;
fb_PTM_Ebara_010M(i_xExtILKOk:= TRUE, iq_stPTM=> );
AssertTrue(fb_PTM_Ebara_010M.xOvrdExpired, 'PTM EBARA override did not self-clear after tOvrdMax');
AssertFalse(fb_PTM_Ebara_010M.xOvrdActive, 'PTM EBARA override stayed active after tOvrdMax');
TEST_FINISHED_NAMED('PTM_EBARA_Override_SelfClear');

//Restore the production timing values and drop the retained request
fb_PTM_Ebara_010M.tOvrd := T#10S;
fb_PTM_Ebara_010M.tOvrdMax := T#5M;
fb_PTM_Ebara_010M.iq_stPTM.i_xOverride := FALSE;
fb_PTM_Ebara_010M.iq_stPTM.xRunSW := FALSE;
fb_PTM_Ebara_010M(i_xExtILKOk:= TRUE, iq_stPTM=> );]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>